---
title: "K13 102 Vaggfaste For Ventilationsaggregat 161224"
category: "k13.-ventilationsaggregat"
originalFile: "contentassets/233369bb1c8d428eb9815ef74c91bd5b/k13.-ventilationsaggregat/k13-102_vaggfaste-for-ventilationsaggregat_161224.pdf"
fileType: "PDF"
keywords: ["skyddsrum","ventil","betong","skyddsrumssakkunnig","kontroll","k13-102","figur","enligt"]
summary: "Komponentlösning för skyddsrum K13-102 2016-12-24 1 (13) K13-102 Väggfäste för ventilationsaggregat E Författare: Lars-Erik Holmberg och Björn Ekengren. 1. Förutsättningar 1.1 Tillämplighet: Tillverkning av väggfäste till ventilationsaggregat. Fig..."
---

Komponentlösning för skyddsrum
K13-102
2016-12-24 	1 (13)
K13-102 	Väggfäste för ventilationsaggregat 	E
Författare: Lars-Erik Holmberg och Björn Ekengren.
1. 	Förutsättningar
1.1 	Tillämplighet:
Tillverkning av väggfäste till ventilationsaggregat.
Figur K13-102a. 	Plan, vy och sektioner av väggfäste

-- 1 of 13 --

Komponentlösning för skyddsrum
K13-102
2016-12-24 	2 (13)
1.2 	Åtgärd:
Tillverkning av komponenter skall utföras enligt nedan förtecknade tillverk-
ningsmoment. Ett K i rubrikens högra ruta, förtydligat under punkt 1.2,
innebär att en skyddsrumssakkunnig som har kvalificerad behörighet måste
anlitas 	vid 	tillämpning 	av 	denna 	komponentlösning. 	Om 	kvalificerad
skyddsrumssakkunnig ej krävs är rutan markerad med ett E. Ett E under
punkt 1.2 innebär att enbart egenkontroll av tillverkningsmomentet krävs.
Följande tillverkningsmoment finns:
• 	Uppmätning 	K13-102:1, se avsnitt 3.1 	E
• 	Väggfäste mot golv 	K13-102:2, se avsnitt 3.2 	E
• 	Infästningsplåt 	K13-102:3, se avsnitt 3.3 	E
• 	Monteringsanvisning 	K13-102:4, se avsnitt 3.4 	-
• 	Förpackning 	K13-102:5, se avsnitt 3.5 	-
1.3 	Tillverkning:
Tillverkning av skyddsrumsspecifika komponenter får ske av den som upp-
fyller kraven enligt komponentlösning K00-101. Om tillverkningscertifikat
erfordras får tillverkning ej påbörjas innan tillverkningscertifikat erhållits.
Om endast tillverkningsmoment markerade med E under punkt 1.2 skall
tillverkas behövs inte tillverkningscertifikat.
1.4 	Handlingar:
Följande handlingar hänvisas till i 	denna komponentlösning. Samtliga
handlingar finns tillgängliga på www.msb.se/skyddsrum.
• 	Typlösning T12-105
• 	Komponentlösning K00-101
2. 	Kvalitetssäkring
2.1 	Utförandekontroll:
Tillverkning av ingående komponenter skall kontrolleras via egenkontroll
hos tillverkaren. Om det är angivet ett K i högra kolumnen under punkt 1.2
förtecknade tillverkningsmoment skall kontroll även ske via kontroll utförd
av Skyddsrumssakkunnig. Egenkontrollen hos tillverkaren samt kontroll ut-
förd av Skyddsrumssakkunnig skall dokumenteras genom protokoll. Proto-
kollens utseende för ingående delkomponenter redovisas i anslutning till
respektive tillverkningsmoment.

-- 2 of 13 --

Komponentlösning för skyddsrum
K13-102
2016-12-24 	3 (13)
3. 	Genomförande
3.1 	Tillverkningsmoment K13-102:1, uppmätning
3.11 	Illustrationer:
Figur K13-102b. 	Plan av golvplacerat ventilationsaggregat
Figur K13-102c. 	Vy av väggmonterat ventilationsaggregat
c
d
f
g 	g
e
a
b

-- 3 of 13 --

Komponentlösning för skyddsrum
K13-102
2016-12-24 	4 (13)
3.12 	Material:
Inget tillkommande material behövs.
3.13 	Arbetsutförande:
Följande uppmätningar skall utföras:
Tillverkningsmoment 	K13-102:1
Skyddsrumsnummer
Uppmätning av 	Littera 	Mått i
mm
Horisontellt mått 	a
Horisontellt mått 	b
Vertikalt mått 	c
Horisontellt mått 	d
Vertikalt mått 	e
Vertikalt mått 	f
Horisontellt mått 	g

-- 4 of 13 --

Komponentlösning för skyddsrum
K13-102
2016-12-24 	5 (13)
3.2 Tillverkningsmoment K13-102:2, väggfäste mot golv
3.21 	Illustrationer:
Figur K13-102d. 	Plan av väggfäste
Figur K13-102e. 	Sektion av väggfäste
a
b
L-100x100x10
L-60x60x6
Hål Ø13
a/2
a/2	Hål Ø18
Hål Ø23 i L-stål +
Expander +
bricka 80x80x3
L-60x60x6
L-100x100x10
Hål Ø23 i L-stål +
Expander +
bricka 80x80x3
150
50
H=30 - 120
150
Skruv M12 +
bricka +
mutter
Skruv M16 +
muttrar

-- 5 of 13 --

Komponentlösning för skyddsrum
K13-102
2016-12-24 	6 (13)
3.22 	Material:
Detalj 	Antal 	Benämning 	Material,
dimension
Anmärk-
ning
1
1 	Vänster ram av L-stål enligt figur
K13-102d, e
S235
fzv
-
1 	Höger ram av L-stål enligt figur
K13-102d, e
S235
fzv
-
2
6 	Expander Hilti HDA-TR
M12x125/30 eller likvärdigt.
Expander med dimensionerande
utdragslast = 34,3 kN vid
kantavstånd = 150 mm och
centrumavstånd = 200 mm.
- 	Infästning till
betongvägg
6 	Bricka 80x80x3 med centriskt hål
ф23
S235
fzv
Mellan
betong-
vägg och
L-stål
6 	Kupolmutter M12 	LMHM 6
fzb
Skydd
kvarsittande
expander
3
4 	Skruv M12x50 	M6S 8.8
fzv
Infästning
fläkt-
aggregat
4 	Bricka 13x24x2 	BRB
HB200
fzv
Infästning
fläkt-
aggregat
4 	Mutter M12 	M6M 8
fzv
Infästning
fläkt-
aggregat
4
2 	Skruv M16x150 	M6SH 8.8
fzv
Höjd-
justering
4 	Mutter M16 	M6M 8
fzv
Höjd-
justering
3.23 	Arbetsutförande:
1. 	Tillverkning av stålram (detalj 1) utförs enligt figur K13-102d, e med
mått enligt tillverkningshandling K13-102:1.
2. 	Mutter (detalj 4) svetsas till stålram (detalj 1) enligt figur K13-102d, e.
3. 	Ihopsvetsad stålram (detalj 1) varmförzinkas enligt typlösning T12-105.
4. 	Märkning utförs på L-stål.
3.24 	Märkning:
1. 	Märkning 	utförs 	med 	uppgift 	om 	certifieringsnummer,
certifieringsmärke, 	tillverkare, 	tillverkningsort, 	tillverkningsår 	och
tillverkningsnummer.
2. 	Tillverkningsnummer skall vara ett unikt nummer som identifierar varje
tillverkad komponent och kopplar den till tillverkarens journalföring.

-- 6 of 13 --

Komponentlösning för skyddsrum
K13-102
2016-12-24 	7 (13)
Tillverkningsmoment 	K13-102:2
Dokumenterad egenkontroll utförd av tillverkande företag
Tillverkande företag:
Handläggare:
Kontrollpunkt 	Datum 	Signatur
Dimension, materialkvalitet efter ihopsvetsning
Korrosionsbehandling

-- 7 of 13 --

Komponentlösning för skyddsrum
K13-102
2016-12-24 	8 (13)
3.3 	Tillverkningsmoment K13-102:3, infästningsplåt
3.31 	Illustrationer:
Figur K13-102f. 	Vy och sektion av infästningsplåt
3.32 	Material:
Detalj 	Antal 	Benämning 	Material,
dimension
Anmärk-
ning
1
1 	Plåt enligt figur K13-102f 	S235
t=10
fzv
-
4 	Helgängad pinnskruv M12 	S235
l=25
fzv
-
4 	Bricka 13x24x2 	BRB
HB200
fzv
-
4 	Mutter M12 	M6M 8
fzv
-
4 	Kupolmutter M12 	LMHM 6
fzb
Skydd
kvarsittande
pinnskruv
2 	4 	Expander Hilti HDA-TR
M12x125/30 eller likvärdigt.
Expander med dimensionerande
utdragslast = 34,3 kN vid
kantavstånd = 150 mm och
centrumavstånd = 200 mm.
- 	Infästning till
betongvägg
Befintligt väggfäste
till ventilationsaggregat
Befintligt väggfäste
till ventilationsaggregat
100
50
100
50
50	100
Hål Ø23 +
expander
Infästnings-
plåt
M12 pinnskruv +
bricka +
mutter M12	50	100
d +200
c
d
f
g 	g
e
c +200

-- 8 of 13 --

Komponentlösning för skyddsrum
K13-102
2016-12-24 	9 (13)
3.33 	Arbetsutförande:
1. 	Tillverkning av infästningsplåt (detalj 1) utförs enligt figur K13-102f
med mått enligt tillverkningshandling K13-102:1.
2. 	Helgängad 	pinnskruv 	M12 	(detalj 	1) 	svetsas 	till 	infästningsplåt
(detalj 1) enligt figur K13-102f. Svets A4 runt om.
3. 	Infästningsplåt (detalj 1) varmförzinkas enligt typlösning T12-105.
4. 	Märkning utförs på plåt.
3.34 	Märkning:
1. 	Märkning 	utförs 	med 	uppgift 	om 	certifieringsnummer,
certifieringsmärke, 	tillverkare, 	tillverkningsort, 	tillverkningsår 	och
tillverkningsnummer.
2. 	Tillverkningsnummer skall vara ett unikt nummer som identifierar varje
tillverkad komponent och kopplar den till tillverkarens journalföring.

-- 9 of 13 --

Komponentlösning för skyddsrum
K13-102
2016-12-24 	10 (13)
Tillverkningsmoment 	K13-102:3
Dokumenterad egenkontroll utförd av tillverkande företag
Tillverkande företag:
Handläggare:
Kontrollpunkt 	Datum 	Signatur
Dimension, materialkvalitet efter ihopsvetsning
Korrosionsbehandling

-- 10 of 13 --

Komponentlösning för skyddsrum
K13-102
2016-12-24 	11 (13)
3.4 	Tillverkningsmoment K13-102:4, monteringsanvisning
3.41 	Illustrationer:
Figur K13-102g. 	Klisterdekal för L-stålsram
3+3 kupolmutter
avlägsnas
3+3 st mutter M12 + bricka
monteras
Ventilationsaggregat
infästes med M12 skruv +
mutter + bricka
Höjd justeras med
skruv M16
Låses med mutter
Ventilations-
aggregat

-- 11 of 13 --

Komponentlösning för skyddsrum
K13-102
2016-12-24 	12 (13)
Figur K13-102h. 	Klisterdekal för infästningsplåt
3.42 	Material:
Detalj 	Antal 	Benämning 	Material,
dimension
Anmärk-
ning
1 	1 	Beständig och självhäftande
klisterdekal med plastad yta enligt
figur K13-102g
105x100
mm
För
L-stålsram
2 	1 	Beständig och självhäftande
klisterdekal med plastad yta enligt
figur K13-102h
105x100
mm
För
infäst-
ningsplåt
3.43 	Arbetsutförande:
1. 	Klisterdekal (detalj 1) tillverkas enligt figur K13-102g.
2. 	Klisterdekal fästes på L-stålsram.
3. 	Klisterdekal (detalj 1) tillverkas enligt figur K13-102h.
4. 	Klisterdekal fästes på fläktaggregat.
2+2 kupolmutter
avlägsnas
2+2 st mutter M12 + bricka
monteras
Ventilations-
aggregat

-- 12 of 13 --

Komponentlösning för skyddsrum
K13-102
2016-12-24 	13 (13)
3.5 	Tillverkningsmoment K13-102:5, förpackning
3.51 	Illustrationer:
Inga illustrationer visas.
3.52 	Material:
Detalj 	Antal 	Benämning 	Material,
dimension
Anmärk-
ning
1 	1 	Passande transparent
förvaringslåda med lock och
handtag typ Smartstore Classic
eller likvärdig
- 	-
3.53 	Arbetsutförande:
1. 	Förvaringslåda (detalj 1) införskaffas.
2. 	Skruv, 	mutter 	och 	bricka 	enligt 	tillverkningsmoment 	K13-102:3
placeras i förvaringslåda (detalj 1).
3. 	Lock på förvaringslåda (detalj 1) märkes med innehåll (typ och antal).

-- 13 of 13 --