---
title: "S13 101 Ventilationsaggregat 240125"
category: "s13.-ventilationsaggregat"
originalFile: "contentassets/36230f06f8914aebb42016833a67d95f/s13.-ventilationsaggregat/s13-101-ventilationsaggregat-240125.pdf"
fileType: "PDF"
keywords: ["skyddsrum","ventil","ritning","beräkning","avlopp","vatten","tilluftskanal","kontroll"]
summary: "Specifikation för komponent till skyddsrum S13-101 2024-01-25 1 (20) S13-101 Ventilationsaggregat 1. Funktionskrav Skyddsrum finns beskrivna och definierade i flera författningar. I Myndigheten för samhällsskydd och beredskaps (MSB) föreskrift SRV..."
---

Specifikation för komponent till skyddsrum
S13-101
2024-01-25 1 (20)
S13-101 Ventilationsaggregat
1. Funktionskrav
Skyddsrum finns beskrivna och definierade i flera författningar. I
Myndigheten för samhällsskydd och beredskaps (MSB) föreskrift SRVFS
1998:6 anges funktionskrav för skyddsrum och dess utrustning. Dessa
funktionskrav beskrivs fördjupat i MSB:s publikation ”Skyddsrumsregler”
(SR). Funktionskrav som är angivna i aktuella författningar uppfylls i
tillämpliga delar om nedanstående specifikation följs.
Skyddsrumskomponenter skall vara certifierade och tillverkningen skall
kontrolleras enligt SR.
2. Beskrivning
2.1 Användningsområde
Ventilationsaggregat används för luftförsörjning i skyddsrum och är
dimensionerad för ett luftflöde motsvarande luftbehovet för 60 personer.
Ventilationsaggregat skall vid normaldrift drivas med el men skall vid
avbrott i elförsörjning kunna drivas manuellt. Aggregatet skall
dimensioneras för två driftsfall. Ventilation med tilluft med flödet 300 m3/h
samt ventilation med renad tilluft med flödet 150 m3/h.
2.2 Ingående delar
Ventilationsaggregatet kan i princip bestå av en centrifugalfläkt med utväx-
lings- och drivanordning för såväl manuell som elmotordrift samt anslut-
ningar för tilluftskanal (skyddsfilter) och eventuell fördelningsledning. Föl-
jande delar/funktioner skall ingå:
− Enfas elmotor, IP54. Motorn skall förses med strömbrytare/motorstarter
med minsta klassning IP54. Elmotorn skall anslutas med kabel typ
H07RN-F med en längd av minst 3 m och vara försedd med jordad
stickpropp.
− Stativ för väggmontage. Stativet skall stöda mot golv men infästning
skall enbart ske i vägg. Fläktdel och filterdel skall vara monterade på
samma stativ.
− Luftmängdsmätare.
− Regleringsspjäll.
− Filterhållare. Filter från olika tillverkare skall kunna användas till alla
befintliga ventilationsaggregat.

-- 1 of 20 --

Specifikation för komponent till skyddsrum
S13-101
2024-01-25 2 (20)
− Filter. Filter skall kunna monteras, med adapter om så krävs, till
samtliga ventilationsaggregat
− Vev för manuell drift. Veven skall ha en dedikerad plats vid motordrift
− Vid rem- eller kedjedrift skall drivanordningen vara försedd med spänn-
anordning för eventuell efterjustering samt skyddskåpa.
− Anslutning för tilluftskanal, skyddsfilter och fördelningsledning. Denna
anslutning kan utföras med flexibla, täta slangar, alternativt rör och
rörkrökar med tätande svep av armerat gummi.
− Mellansticksrör eller flexibel slang för ventilation utan skyddsfilter.
− Kondensvattenavlopp. Detta skall vara placerat i fläkthusets lägsta del.
Dräneringen får inte påverka aggregatets säkerhet.
− Vid oljesmorda kuggväxlar skall finnas anordning för att kontrollera
oljenivån. Olja av hög kvalitet skall användas. Kuggväxeln skall kunna
fungera efter 25 års lagring.
− Lager skall vara kapslade och väl försmorda.
2.3 Montering och manövrering
Ventilationsaggregatet skall kunna drivas manuellt av två personer.
Vev skall dras medurs, vara frigående vid backgång och lätt att montera.
Monterad vev skall kunna säkras från att falla ner på golvet. Handtaget skall
vara försett med rörlig, tvådelad hylsa där hylsdelarna kan rotera fritt från
varandra.
Montering och underhåll ska kunna göras utan särskilda förkunskaper med
de verktyg och instruktioner som ingår i skyddsrummets grundutrustning,
eller med verktyg som tillhör aggregatet.
.
2.4 Mått
Mått på aggregat skall anpassas till tillgängligt manöverutrymme. Detta
innefattar area för ventilationsaggregat och för två skyddssökande enligt SR
Denna area skall förutom aggregatet medge att två personer utan hinder
driver aggregatet manuellt. Erforderligt utrymme för översyn av aggregatet
skall finnas, även när aggregatet är monterat.
Skyddsfilter inom beståndet skall kunna monteras på ventilationsaggregatet.
Aggregatet skall utformas så att fastsättningen klarar att låsa fast
skyddsfiltret för normal drift och hantering.
Följande mått skall hållas:
− Fläkthusets anslutningsstosar skall hålla 101±1 mm med längd 35±5 mm
och minsta plåttjocklek 1,0 mm.
− Vevaxelns centrum skall ligga ca 1,10 m över golv. Mått över golvytan
skall anpassas med ventilationsaggregatets väggkonsoler mot vägg.

-- 2 of 20 --

Specifikation för komponent till skyddsrum
S13-101
2024-01-25 3 (20)
Vevens arbetslängd räknat från drivaxelns (navets) och handtagets
centrumlinje skall vara 0,28 - 0,30 m. Båda hylsorna på vevhandtag
skall vara minst 0,20 m långa.
3. Produktkrav
3.1 Dimensionering
3.11 Dimensionerande luftflöden
Ventilationsaggregat skall dimensioneras för följande luftflöden beräknat
vid 20°C och lufttrycket 0,1 MPa:
Utan skyddsfilter:
− Motordrift: 300 m³/h vid ett tryckfall av minst 900 Pa
Med skyddsfilter:
− Motordrift: 150 m³/h vid ett tryckfall av minst 1150 Pa
Ovanstående tryckfall mäts som tryckskillnad mellan ventilationsaggre-
gatets in- och utloppsstosar.
Tillämplig kontrollmetod redovisas i bilaga B.125.
3.12 Effektförbrukning
Effektförbrukning vid motordrift får vara högst 400 W vid motsvarande flö-
den och tryckfall.
Effektförbrukning vid manuell drift får vara högst 120 W vid 45±5 r/min
och ett luftflöde av:
− Utan skyddsfilter: 250 m³/h vid ett tryckfall av 650 Pa
− Med skyddsfilter: 125 m³/h vid ett tryckfall av 900 Pa
Tillämplig kontrollmetod redovisas i bilaga B.126.
3.13 Startmoment
Växel skall tåla ett startmoment av 400 Nm på vevaxeln. Tillämplig
kontrollmetod redovisas i bilaga B.128.
3.14 Ljudnivå
Ljudnivån skall vara mindre än 75 dB(A) vid en ekvivalent ljudabsorptions-
area om 25 m2 uppmätt enligt VVS AMA 98, kap YCT.15.

-- 3 of 20 --

Specifikation för komponent till skyddsrum
S13-101
2024-01-25 4 (20)
3.15 Luftmängdsmätare
Luftmängdsmätaren skall vara tydligt avläsbar av person som vevar
ventilationsaggregatet och kan placeras före eller efter detta. Kalibrering av
mätaren skall ske hos tillverkaren och vara märkt enligt SR.
Luftmängdsmätaren skall graderas med tydlig markering för luftflödena 150
och 300 m3/h. Mätarens noggrannhet skall ligga inom ±10 %.
3.16 Regleringsspjäll
Regleringsspjället skall kunna fixeras i godtyckligt läge inom området öppet
- stängt.
3.2 Kapacitet mot mekanisk påverkan
Ventilationsaggregatet skall med bibehållen skydds- och funktionsförmåga
tåla följande chockbelastning i godtycklig riktning:
− Retardation: 3 g
− Momentan hastighetsändring: 0,2 m/s.
Stativ för ventilationsaggregat och filter stöder mot golv men infästning sker
enbart i vägg. Infästning av stativ skall kunna uppta skillnaden i hastighets-
ändring och retardation mellan vägg och ventilationsaggregat med filter
enligt ovan, varvid hänsyn tas till egenvikt av aggregat och filter. Vid
aktuell vapenverkan beräknas väggen kunna utsättas för följande belast-
ningar:
− Retardation: 20 g
− Momentan hastighetsändring: 0,7 m/s.
Tillämplig kontrollmetod redovisas i bilaga B.136.
3.3 Beständighet
3.31 Teknisk livslängd
Ventilationsaggregatet skall utföras så att den utan underhåll i sin
förpackning kan tåla förvaring under minst 10 år. Aggregatet skall dock
årligen anslutas till nätspänning och provköras under 30 minuter.
Aggregatets tekniska livslängd kan genom kompletterande forcerande
provningar förlängas till 25 år.
Aggregatet skall kunna förvaras i sitt ursprungsemballage och lagras i -25
°C till + 40°C och 60 % RF luftfuktighet.
Ventilationsaggregatet skall fungera vid tilluftstemperaturer inom området
- 25°C till +30°C.

-- 4 of 20 --

Specifikation för komponent till skyddsrum
S13-101
2024-01-25 5 (20)
Ventilationsaggregatet inklusive luftmängdsmätare och regleringsspjäll skall
vara okänsligt för nedsmutsning under drift.
Ventilationsaggregatet skall med god marginal tåla:
− > 240 h oavbruten manuell drift
− > 240 h oavbruten motordrift
Tillämplig kontrollmetod redovisas i bilaga B.127.
3.32 Täthet
Oljeläckage får ej förekomma vid lagring eller drift.
3.33 Värme
Ventilationsaggregatet skall vid nominellt luftflöde tåla en tilluftstemperatur
av +80°C under 24 timmar. Tillämplig kontrollmetod redovisas i bilaga
B.142.
3.34 Kyla
Ventilationsaggregatet skall vid nominellt luftflöde tåla en tilluftstemperatur
av -25°C utan allvarliga störningar eller slitage. Tillämplig kontrollmetod
redovisas i bilaga B.152.
3.35 Korrosionsbeständighet
Fläktaggregatet och dess ingående delars korrosionsbeständighet skall
utföras enligt SS-EN ISO 12944, klass C2 alternativt C3 beroende på var
komponenten skall monteras.
Risken för korrosion på lagerytorna skall särskilt beaktas. Tillämplig
kontrollmetod redovisas i bilaga B.166.
3.36 Mögelbeständighet
Ingående material och ytbehandlingar skall ha god beständighet mot mögel,
dvs. de får inte skadas eller brytas ned om de utsätts för mögelpåväxt.
3.4 Färdig produkt
I leverans av ventilationsaggregatet skall samtliga ingående detaljer (stativ,
fästdon, verktyg m.m.) som erfordras vid montage och för att uppnå
ventilationsaggregatets funktion finnas medlevererade.
Ventilationsaggregatet skall levereras med instruktion över drift,
handhavande, förvaring och vård. Lämplig oljekvalitet skall anges.

-- 5 of 20 --

Specifikation för komponent till skyddsrum
S13-101
2024-01-25 6 (20)
3.5 Märkning
Märkning skall göras enligt SR.
Märkning skall innehålla kortfattade föreskrifter och/eller enkel skiss beträf-
fande montering, justering och handhavande i övrigt.
Märkning skall vara av beständigt utförande, vara fullt läsbar under
ventilationsaggregatets livslängd och vara placerad på ställe som är väl
synligt efter montage.
Ventilationsaggregatet skall förses med texten:
− Ventilationsaggregat avsett för 60 personer
− Maximalt luftflöde vid filterventilation 150 m³/h
Tillverkningsnummer skall vara ett för den enskilda komponenten unikt
nummer.
3.6 Förpackning
Förpackning skall vara av sådant utförande att ventilationsaggregat med till-
behör skyddas mot skador vid transport. Förpackning skall vara märkt med
uppgifter om:
− Innehåll (dvs. bipackningslista)
− Tillverkare
− SRG-nummer
− Tillverkningsnummer
− Tillverkningsår.
Ventilationsaggregat förvaras normalt monterat i skyddsrumsförrådet.
Medlevererad materiel som skall förvaras icke monterad i skyddsrums-
förrådet skall vara förpackad i separat förpackning med märkning enligt
ovan. Förpackning skall utformas så att förväxling av medlevererad materiel
för olika komponenter i skyddsrumsförråd ej kan ske.
4. Kvalitetssäkring
Kvalitetssäkring skall utföras enligt SR. Checklista för tillverkningskontroll
redovisas i bilaga A.

-- 6 of 20 --

Specifikation för komponent till skyddsrum
S13-101
2024-01-25 7 (20)
Bilaga A.
Checklista Ventilationsaggregat Poäng
Dokumentation
 certifikat SRG saknas X
 ritning fel eller saknas X
 produktionsprotokoll saknas X
 egenkontrollprotokoll saknas X
 slutkontrollprotokoll saknas X
 mått ritning, ej monteringsbart X
 mått ritning, utanför tolerans men monterbart 0,25
 monteringsanvisning fel 0,25
 mått ritning, funktionsstörande 0,75
 fel material enligt attest 1
 monteringsanvisning saknas 1
 materialcertifikat saknas 1
Märkning
 märkning, fel 0,25
 märkning emballage fel 0,25
 märkning, saknas 0,5
 märkning emballage saknas 0,5
 luftmängdsmätare väsentlig felvisning vid 150 och 300 m3/h 1
Emballage
 emballage funktionsstörande 0,25
 emballage fel/trasigt 1
 emballage stötupptagande skydd fel 0,75
 emballage stötupptagande skydd saknas X
Tillbehör/Monteringssats
 tillbehör saknas X
 Slang till ventilationsaggregat 150 saknas (2 st) X
 Slang till spiro rör (1 st) 1
 Slangklämmor 1
Elmotor/växeln
 oljeläckage X
 olja saknas X
 elmotor fungerar ej X
 elbrytare fungerar ej X
 felkoppling jord X
 elmotor övriga fel 0,25
 ytbehandling fel 0,25

-- 7 of 20 --

Specifikation för komponent till skyddsrum
S13-101
2024-01-25 8 (20)
 oljenivåkontroll saknas 1
 elmotor/brytare lös 0,5
Fläkt/fläkthus
 stosar fläkthus, ej monteringsbart X
 dräneringsplugg saknas 0,25
 stosar fläkthus, mått utanför tolerans 0,25
 ytbehandling fel 0,25
 regleringsspjäll ej låsbart 0,5
 Fläkthus läckage 0,5
Handdrift
 vev följer med runt då den släppts X
 handdrift/vev vid 125 m3/h och 1150 Pa (max v/min på vev) 0,25
 handdrift/vev vid 250 m3/h och 900 Pa (max v/min på vev)
varv/min
0,25
 vev, felaktigheter 0,25
 vev, funktionsstörande 0,75
Motordrift
 kontaktfel 0,5
 ljudnivå (dB(A)) 0, 5
 onormalt biljud 0, 5
 obalans fläkthjul 1
 elkabel/stickpropp typ H07RN-F fel 0,75
 motordrift: disponibelt tryck (Pa) vid 150 m3/h < 1150 Pa 2
 motordrift: disponibelt tryck (Pa) vid 300 m3/h < 900 Pa 2

-- 8 of 20 --

Specifikation för komponent till skyddsrum
S13-101
2024-01-25 9 (20)
B.104 Kontroll stötvåg – Ventilationsaggregat
Syfte
Att prova hållbarhet och funktion hos ventilationsaggregat vid belastning
med luftstötvåg.
Utrustning
− Utrustning för registrering av tryck
− Tryckgivare
− Provuppställning
− Membran Polyesterfilm
− Blindfläns
 101 mm
− Tryckluft
Metodbeskrivning
1. Montera ventilationsaggregatet (D) på expansionsröret (F), inklusive
slang.
2. Lossa laddkammaren (A) från expansionskammaren (B).
3. Montera membran för prov av filter.
4. Montera laddkammaren. Drag åt bultarna.
5. Fyll laddkammaren med inkalibrerat tryck. Punktera membranen när
inkalibrerat tryck uppnåtts. Membranen kan även brista av sig själva.
6. Registrera luftstötvågens trycktid förlopp i P1.
7. Lossa filtret.
8. Kontrollera, täthet, motstånd, kanal, och penetration.
9. Notera laddtryck, antal membran, datum, provnummer, topptryck, och
belastande puls.
[A] Laddkammare Area : 4,8 dm2
Volym: 13 dm3
[D] ventilationsaggregat
[B] Expansionskammare [E] Konförstärkare L = 0.31m
[C] Expansionskammare [F] Expansionskammare L= 2,09
P1 Tryckgivare

-- 9 of 20 --

Specifikation för komponent till skyddsrum
S13-101
2024-01-25 10 (20)
Beräkning
Vid areaförändringar i rören gäller, från 247 mm till 101mm:
(Y1/Y2) = (A2/A1) -0,395
Y2 = Chockstyrka
Y1 = Chockstyrka
A1 = 4,78 dm2
A2 = 0,80 dm2
-0,395 = konstant för luft
Konförstärkningsfaktor: 2,02
Litteratur
Shocktubes J. K. Wright 1961.
Kalibrering
Följande utrustning kalibreras spårbart:
Tryckgivaren, P1, vartannat år.
Manometer i laddkammare, vartannat år.
Kalibrering mot blindfläns 101 mm totalreflektion
Blindfläns med tryckgivare monteras på motsvarande plats som
provobjektet. Kalibreringsskott registreras med givaren på blindflänsen samt
med side-on givaren. Då rätt puls har uppmätts med blindflänsens givare
(t.ex. 200 Pas, 0,2 MPa, t = 4 ms) noteras laddtryck och antal membran samt
membranens tjocklek.

-- 10 of 20 --

Specifikation för komponent till skyddsrum
S13-101
2024-01-25 11 (20)
B.125 Kontroll tryckfall - Ventilationsaggregat
Syfte
Att kontrollera disponibelt tryck i ventilationsaggregatet utan flödesmätare,
med och utan filter.
Utrustning
− Flödesmätare, strypfläns
− Två manometrar
− Två mätrör med nippel
Metodbeskrivning
1. Anslut rör med strypfläns [2] med rör med nippel [5] och med fläkts
sugstos [1].
2. Anslut rör med nippel [5] till fläktens trycksida.
3. Anslut manometrar till flödesmätare och rör med nippel.
4. Starta fläkten [4] och stryp med spjället till max tryckfall vid luftflödet
150 m3/h.
5. Läs av trycket.
6. Upprepa moment 4 och 5 för flödet 300 m3/h.
[1] Ventilationsaggregat [3] Mätrör
[2] Strypfläns [4] Manometer
Kalibrering
Följande utrustning kalibreras spårbart:
Manometer, vartannat år.

-- 11 of 20 --

Specifikation för komponent till skyddsrum
S13-101
2024-01-25 12 (20)
B.126 Kontroll effekt - Ventilationsaggregat
Syfte
Att kontrollera att effektförbrukningen vid handdrift ej överstiger fastställt
maxvärde.
Utrustning
− Flödesmätare, strypfläns
− Två manometrar
− Drivanordning med reglerutrustning
− Vridmomentmätare
− Varvtalsmätare
− Två mätrör med nippel
Metodbeskrivning
1. Anslut rör med strypfläns [2] till rör med nippel [5] och till fläkts
sugstos [1].
2. Anslut rör med nippel [5] till fläktens trycksida.
3. Anslut manometrar till flödesmätare och rör med nippel.
4. Starta drivanordningen [4] och reglera in luftflödet 125 m3/h och
tryckfallet 900 Pa med spjäll och varvtal.
5. Läs av momentet och varvtalet.
6. Upprepa moment 4 och 5 för flödet 250 m3/h med tryckfallet 650 Pa.
7. Beräkna effektförbrukningen i W.
[1] Ventilationsaggregat [4] Drivanordning
[2] Strypfläns [5] Mätrör
[3] Momentmätare [6] Manometer

-- 12 of 20 --

Specifikation för komponent till skyddsrum
S13-101
2024-01-25 13 (20)
Beräkning av moment
P = (2 ·  · n · M) / 60
P = effekt, W
M = vridmoment, Nm
n = varvtal, varv/min
Kalibrering
Följande utrustning kalibreras spårbart:
Momentmätare, vartannat år
Manometer, vartannat år

-- 13 of 20 --

Specifikation för komponent till skyddsrum
S13-101
2024-01-25 14 (20)
B.127 Kontroll manuell drift – Ventilations-
aggregat
Syfte
Att kontrollera slitage vid handdrift.
Utrustning
− Flödesmätare/strypfläns
− Två manometrar
− Drivanordning med reglerutrustning
− Varvtalsmätare
− Två mätrör med nippel
− Drifttidmätare
Metodbeskrivning
1. Anslut rör med strypfläns [2] till rör med nippel [4] och till fläkts
sugstos [1].
2. Anslut rör med nippel [5] till fläktens trycksida.
3. Anslut manometrar till flödesmätare och rör med nippel.
4. Starta drivanordningen [4] och reglera in luftflödet 250 m3/h och
tryckfallet 650 Pa med spjäll och varvtal.
5. Prova aggregatet efter 240 timmar.
[1] Ventilationsaggregat [4] Mätrör
[2] Strypfläns [5] Manometer
[3] Drivanordning
Kalibrering
Följande utrustning kalibreras spårbart:
Manometer, vartannat år

-- 14 of 20 --

Specifikation för komponent till skyddsrum
S13-101
2024-01-25 15 (20)
B.128 Kontroll startmoment – Ventilations-
aggregat
Syfte
Att kontrollera att växeln tål ett fastställt startmoment på vevaxeln.
Utrustning
− Momentarm med krok på bestämt avstånd från nav
− Vikter
Metodbeskrivning
1. Montera momentarm på ventilationsaggregatets vevtapp så att
momentarmen blir vågrät.
2. Lås växeln vid fläkthjulet.
3. Belasta successivt med vikter tills föreskrivet moment erhållits.
Beräkning av moment
M = s1 · F1 + s2 · F2
M = moment, Nm
s1 = tyngdpunktens avstånd till navcentrum utan nav, m
s2 = avstånd från navcentrum till vikter, m
F1 = m1 · g
F1 = momentarmens kraft utan nav, N
m1 = momentarmens massa, kg
g = jordacceleration, m/s 2
F2 = m2 · g
m2 = vikternas massa, kg.
g = jordacceleration, m/s 2
Kalibrering
Följande utrustning kalibreras spårbart:
Vikter, vartannat år

-- 15 of 20 --

Specifikation för komponent till skyddsrum
S13-101
2024-01-25 16 (20)
B.136 Kontroll chockbelastning – Ventila-
tionsaggregat
Syfte
Att kontrollera ventilationsaggregatet och stativets hållfasthet.
Utrustning
−
(Inaktuell tillsvidare)

-- 16 of 20 --

Specifikation för komponent till skyddsrum
S13-101
2024-01-25 17 (20)
B.142 Kontroll värmemotstånd – Ventilations-
aggregat
Syfte
Att kontrollera ventilationsaggregats motstånd mot värme.
Utrustning
− Provrigg
− Fläkt
− Strypfläns
− Värmebatteri
− Omkopplingsventil
− Förbiledning
− Provobjekt
− Temperaturgivare
− Kalibreringskurva till strypfläns
Metodbeskrivning
1. Före prov okulärbesiktigas provobjektet och funktionprovas.
2. Montera provobjekt i testutrustningen och låt nominell luftmängd med
en temperatur på +80°C passera genom provobjekt under 1 dygn.
3. Ställ ventil [4] till förbiledningen och höj temperaturen till +150°C.
4. Ställ tillbaka ventil [4] till utgångsläget i 2 min.
5. Ställ ventil [4] till förbiledningen och låt provobjekt svalna i riggen.
6. Efter temperaturutjämning okulärbesiktigas provobjekt och funktions-
provas.
[1] Fläkt [4] Omkopplingsventil
[2] Strypfläns [5] Förbiledning
[3] Värmebatteri [6] Provobjekt

-- 17 of 20 --

Specifikation för komponent till skyddsrum
S13-101
2024-01-25 18 (20)
Kalibrering
Följande utrustning kalibreras spårbart:
Termometer, vartannat år

-- 18 of 20 --

Specifikation för komponent till skyddsrum
S13-101
2024-01-25 19 (20)
B.152 Kontroll motstånd mot kyla – Ventila-
tionsaggregat
Syfte
− Frys, -25°C
− Termometer
Metodbeskrivning
1. Före prov okulärbesiktigas ventilationsaggregatet och funktionsprovas.
2. Ventilationsaggregatet förvaras under 1 dygn i frys vid en temperatur
av -25°C.
3. Efter temperaturutjämning till rumstemperatur okulärbesiktigas
ventilationsaggregatet och funktionsprovas.
Kalibrering
Följande utrustning kalibreras spårbart:
Termometer, vartannat år

-- 19 of 20 --

Specifikation för komponent till skyddsrum
S13-101
2024-01-25 20 (20)
B.166 Kontroll motstånd mot korrosion –
Ventilationsaggregat
Syfte
Att kontrollera ventilationsaggregats motstånd mot korrosion.
Utrustning
− Klimatskåp
Metodbeskrivning
1. Före prov okulärbesiktigas komponenten.
2. Placera provobjektet i klimatskåpet. Under 7 dygn utsätts det för
temperaturväxlingar mellan +20°C och +40°C vid 95% RF i två
timmars intervaller.
3. Provobjektet får sedan torka 2 dygn i rumstemperatur.
4. Efter torkning okulärbesiktigas komponenten.
5. Vid korrosion provas komponenten enligt SS-EN ISO 4628-3.
Kalibrering
Följande utrustning kalibreras spårbart:
Termometer, vartannat år.

-- 20 of 20 --