---
title: "S13 102 Slang Till Ventilationsaggregat 130101"
category: "s13.-ventilationsaggregat"
originalFile: "contentassets/36230f06f8914aebb42016833a67d95f/s13.-ventilationsaggregat/s13-102-slang-till-ventilationsaggregat-130101.pdf"
fileType: "PDF"
keywords: ["skyddsrum","ventil","ritning","kontroll","skall","slang","specifikation","s13-102"]
summary: "Specifikation för komponent till skyddsrum S13-102 2013-01-01 1 (12) S13-102 Slang till ventilationsaggregat 1. Funktionskrav Styrande föreskrifter för ett skyddsrum och dess utrustning finns i Myndig- heten för samhällsskydd och beredskaps publik..."
---

Specifikation för komponent till skyddsrum
S13-102
2013-01-01 	1 (12)
S13-102 	Slang till ventilationsaggregat
1. 	Funktionskrav
Styrande föreskrifter för ett skyddsrum och dess utrustning finns i Myndig-
heten för samhällsskydd och beredskaps publikation SR 09. Dessa före-
skrifter uppfylls i tillämpliga delar om nedanstående specifikation följs.
Skyddsrumskomponenter skall vara certifierade och tillverkningen skall
kontrolleras enligt SR 09 avsnitt 6.
2. 	Beskrivning
2.1 	Användningsområde
Slang används för att leda luften mellan stötvågsventilen och skyddsfiltret
samt mellan skyddsfiltret och fläkten. Om skyddsfiltret ej skall anslutas
skall slang gå direkt från stötvågsventilen till fläkten. Slangarna skall vara
flexibla och dimensionerade för ett luftflöde motsvarande luftbehovet för
60 personer.
2.2 	Ingående delar
Följande delar/funktioner skall ingå:
− 	Flexibel slang
− 	Slangklämmor
2.3 	Montering och manövrering
Det är två slangar som används:
− 	en slang från stötvågsventilen till skyddsfiltret eller, när filtret inte är
inkopplat, direkt till ventilationsaggregatet
− 	en slang från skyddsfiltret, när det är inkopplat, till ventilationsaggre-
gatet
När skyddsfiltret inte är inkopplat skall ingen slang sitta kvar på filtret.
Detta skall vara stängt med täta lock.
Slangskiftena skall vara lätta att hantera.

-- 1 of 12 --

Specifikation för komponent till skyddsrum
S13-102
2013-01-01 	2 (12)
2.4 	Mått
Slang skall kunna anslutas gastätt i båda ändar till slangstos med	
φy 101,6
+0/-0,54 mm (h13 enligt SS 2141) och längd 40 mm.
Följande mått skall hållas:
−	
φi 100mm
− 	Längd 2000 mm ± 10 mm.
− 	Parallellitetstolerans högst 5,0 mm.
3. 	Produktkrav
3.1 	Kapacitet mot mekanisk påverkan
Slangen skall tåla:
− 	En impulsbelastning om 200 Pas med en varaktighet av 4 ms och ett
topptryck av 0,2 MPa.
− 	Ett undertryck av 5 000 Pa, utan att sugas ihop.
Tillämplig kontrollmetod redovisas i bilaga B.114.
Slang skall även tåla en tryckbelastning av 500 N på 1 dm 2 (motsvarar att en
person kliver 	på slangen) varvid slangen 	efter 	avlastning skall 	återta
ursprunglig form med max tillåten kvarstående deformation på 10 mm.
3.2 	Beständighet
3.21 	Teknisk livslängd
Material skall väljas så att 25 års livslängd uppnås.
3.22 	Värme
Slangen skall tåla +80°C under 24 timmar följt av +200°C under 2 minuter.
Tillämplig kontrollmetod redovisas i bilaga B.143.
3.43 	Kyla
Slangen skall fungera och vara böjbar ner till –25°C. Tillämplig kontroll-
metod redovisas i bilaga B.153.
3.44 	Mögelbeständighet
Ingående material och ytbehandlingar skall ha god beständighet mot mögel,
dvs. de får inte skadas eller brytas ned om de utsätts för mögelpåväxt.

-- 2 of 12 --

Specifikation för komponent till skyddsrum
S13-102
2013-01-01 	3 (12)
3.45 	Kemikalieresistens
Slangen skall ha >8 timmars resistens mot:
− 	senapsgas enligt testmetod FMV: A 53739, vilken redovisas i bilaga
B.185.
3.5 	Färdig produkt
I leverans av slang skall slangklämmor som passar till slangen ingå.
3.6 	Märkning
Märkning skall göras enligt SR 6:5.
Tillverkningsnummer kan ersättas av partinummer, vilket skall vara ett för
aktuellt parti unikt nummer.
3.7 	Förpackning
Förpackning skall vara av sådant utförande att slang skyddas mot skador vid
transport och lagring. Förpackning skall vara märkt med uppgifter om:
− 	Innehåll (dvs. bipackningslista)
− 	Tillverkare
− 	SRG-nummer
− 	Partinummer
− 	Tillverkningsår.
Samtliga slangar med slangklämmor som skall förvaras i skyddsrumsförråd
skall 	vara 	förpackade 	i 	ett 	emballage. 	Slangar 	för 	flera 	till 	samma
skyddsrum hörande aggregat får förvaras i samma förpackning under
förutsättning att de är sinsemellan lika. Förpackning skall utformas så att
förväxling av materiel för olika komponenter i skyddsrumsförråd ej kan ske.
4. 	Kvalitetssäkring
Kvalitetssäkring skall utföras enligt SR 09 avsnitt 6. Checklista för tillverk-
ningskontroll redovisas i bilaga A.

-- 3 of 12 --

Specifikation för komponent till skyddsrum
S13-102
2013-01-01 	4 (12)
Bilaga A.
Checklista Slang till ventilationsaggregat 	Poäng
Dokumentation
 	certifikat SRG saknas 	X
 	ritning fel eller saknas 	X
 	produktionsprotokoll saknas 	X
 	egenkontrollprotokoll saknas 	X
 	slutkontrollprotokoll saknas 	X
 	mått ritning, ej monteringsbart 	X
 	mått ritning, utanför tolerans 	0,25
 	monteringsanvisning fel 	0,25
 	mått ritning, funktionsstörande 	0,75
 	fel material enligt attest 	1
 	monteringsanvisning saknas 	1
 	materialcertifikat saknas 	1
Märkning
 	märkning, fel 	0,25
 	märkning emballage fel 	0,25
 	märkning, saknas 	1
 	märkning emballage saknas 	1
Tillbehör/Monteringssats
 	tillbehör saknas i monteringssatsen 	2
Ventilationsslang
 	täthet fel vid 1000 Pa 	X
 	snedkapad > 5 mm mellan parallella ytor 	1

-- 4 of 12 --

Specifikation för komponent till skyddsrum
S13-102
2013-01-01 	5 (12)
B.114 	Kontroll undertryck - Slang
Syfte
Att kontrollera hållfasthet mot hopsugning hos slang till ventilationsaggre-
gat.
Utrustning
− 	Fläns
− 	Manometer
− 	Vakuumpump
− 	Strypanordning
− 	T-rör och slang
Metodbeskrivning
1. 	Montera slang [1] på tätfläns med nippel och en propp i andra ändan.
2. 	Starta vakuumpumpen.
3. 	Justera trycket med strypanordning [3] så att manometer [2] visar
5000 Pa.
[1] 	Slang
[2] 	Manometer
[3] 	Reglerventil
Kalibrering
Följande utrustning kalibreras spårbart av ackrediterat laboratorium:
Flödesmätare, vartannat år
Manometer, vartannat år

-- 5 of 12 --

Specifikation för komponent till skyddsrum
S13-102
2013-01-01 	6 (12)
B.143 	Kontroll värmemotstånd - Slang
Syfte
Att kontrollera slangens motstånd mot värme.
Utrustning
− 	Provrigg
− 	Fläkt
− 	Strypfläns
− 	Värmebatteri
− 	Omkopplingsventil
− 	Förbiledning
− 	Provobjekt
− 	Temperaturgivare
− 	Kalibreringskurva till strypfläns
Metodbeskrivning
1. 	Före prov okulärbesiktigas provobjektet och funktionprovas.
2. 	Montera provobjekt i testutrustningen och låt nominell luftmängd med
en temperatur på +80°C passera genom provobjekt under 1 dygn.
3. 	Ställ ventil [4] till förbiledningen och höj temperaturen till +150°C.
4. 	Ställ tillbaka ventil [4] till utgångsläget i 2 min.
5. 	Ställ ventil [4] till förbiledningen och låt provobjekt svalna i riggen.
6. 	Efter temperaturutjämning okulärbesiktigas provobjekt och funktions-
provas.
[1] Fläkt 	[4] 	Omkopplingsventil
[2] Strypfläns 	[5] 	Förbiledning
[3] Värmebatteri 	[6] 	Provobjekt

-- 6 of 12 --

Specifikation för komponent till skyddsrum
S13-102
2013-01-01 	7 (12)
Kalibrering
Följande utrustning kalibreras spårbart av ackrediterat laboratorium:
Termometer, vartannat år

-- 7 of 12 --

Specifikation för komponent till skyddsrum
S13-102
2013-01-01 	8 (12)
B.153 	Kontroll motstånd mot kyla – Slang till
skyddsfilter 75 och 150
Syfte
Att kontrollera slangens motstånd mot och böjbarhet i kyla.
Utrustning
− 	Frysskåp, -25°C
− 	Termometer
Metodbeskrivning
1. 	Placera slangen böjd i frysskåp, -25°C i 1 dygn.
2. 	Ta ut och räta snabbt ut slangen
3. 	Efter temperaturutjämning okulärbesiktigas slangen och funktionspro-
vas enligt B.109.
Kalibrering
Följande utrustning kalibreras spårbart av ackrediterat laboratorium:
Termometer, vartannat år

-- 8 of 12 --

Specifikation för komponent till skyddsrum
S13-102
2013-01-01 	9 (12)
B.185 	Kontroll resistens mot senapsgas –
Slang (FMV:A 53739)

-- 9 of 12 --

Specifikation för komponent till skyddsrum
S13-102
2013-01-01 	10 (12)

-- 10 of 12 --

Specifikation för komponent till skyddsrum
S13-102
2013-01-01 	11 (12)

-- 11 of 12 --

Specifikation för komponent till skyddsrum
S13-102
2013-01-01 	12 (12)

-- 12 of 12 --