---
title: "S13 202 Skyddsfilter 150 240125"
category: "s13.-ventilationsaggregat"
originalFile: "contentassets/36230f06f8914aebb42016833a67d95f/s13.-ventilationsaggregat/s13-202-skyddsfilter-150-240125.pdf"
fileType: "PDF"
keywords: ["skyddsrum","ventil","betong","ritning","beräkning","gasfilter","aktivt kol","vatten"]
summary: "Specifikation för komponent till skyddsrum S13-202 2024-01-25 1 (22) S13-202 Skyddsfilter 150 1. Funktionskrav Skyddsrum finns beskrivna och definierade i flera författningar. I Myndigheten för samhällsskydd och beredskaps (MSB) föreskrift SRVFS 1..."
---

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 1 (22)
S13-202 Skyddsfilter 150
1. Funktionskrav
Skyddsrum finns beskrivna och definierade i flera författningar. I
Myndigheten för samhällsskydd och beredskaps (MSB) föreskrift SRVFS
1998:6 anges funktionskrav för skyddsrum och dess utrustning. Dessa
funktionskrav beskrivs fördjupat i MSB:s publikation ”Skyddsrumsregler”
(SR). Funktionskrav som är angivna i aktuella författningar uppfylls i
tillämpliga delar om nedanstående specifikation följs.
Skyddsrumskomponenter ska vara certifierade och tillverkningen ska
kontrolleras enligt SR.
2. Beskrivning
2.1 Användningsområde
Skyddsfilter används i ett skyddsrums ventilationsanläggning för att rena
tilluft förorenad av kemiska biologiska och radiologiska ämnen. Luften ska
härvid befrias från grövre partiklar (förfilter), aerosoler, fasta och
vätskeformiga (aerosolfilter) samt gaser från kemiska stridsmedel och
industrikemikalier (gasfilter) Skyddsfiltret har skyddande förmåga mot
ämnen som anges i SS-EN 14387.
2.2 Ingående delar
De olika filterskikten kan inneslutas i ett gemensamt filterhölje eller vara
sammankopplade till en enhet, kravbilden är dock densamma.
Följande delar och funktioner ska ingå:
− Förfilter.
− Aerosolfilter.
− Gasfilter.
− Kolet till skyddsfiltret ska vara godkänt av FOI CBRN skydd och
säkerhet, SRG 26.
− Anordning som skyddar mot främmande föremål och som kan medfölja
luftströmmen, placerad på skyddsfiltrets inlopps sida.
− Petskydd som skyddar aerosolfiltret så att risk för skador i samband med
byte av förfilter inte kan ske.
− Skydd mot genomträngande koldamm.
− Handtag.

-- 1 of 22 --

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 2 (22)
− Gummihättor samt slangklämmor för att möjliggöra tät förslutning av
skyddsfiltrets in- respektive utlopp.
2.3 Montering och manövrering
Montering, underhåll och byte av såväl skyddsfilter som enbart förfilter ska
kunna göras utan särskilda förkunskaper och med de verktyg som ingår i
skyddsrummets grundutrustning. Tillverkaren av skyddsfiltret ska alltid
undersöka och har ansvaret för att skyddsfiltret går att montera i tänkta
ventilationsaggregat. Vid behov ska adapter levereras ihop med filtret.
Förfiltret ska vara separat utbytbart.
2.4 Mått
Följande mått för en komplett filtersats ska hållas:
− Höjd max 600 mm.
− Planmått max 650x650 mm
− Stosar av plåt till filterhöljet ska ha en fri längd av 35±5 mm (25 mm
tillåts om rillor användes). Stosarnas fria ytterkanter ska avrundas.
− Stosar ska hålla 101±1 mm med minsta plåttjocklek 1,0 mm.
3. Produktkrav
3.1 Dimensionering
Skyddsfiltret ska vara dimensionerat för ett nominellt luftflöde av 150 m³/h
beräknat vid 20°C och lufttrycket 0,1 MPa. Genomströmningshastigheten, v
genom filtermediet på ett komplett aerosolfilter får inte överstiga det värde
som tillverkaren har angett i materialcertifikatet för mediet.
3.2 Kapacitet mot mekanisk påverkan
3.21 Allmänt
Skyddsfiltrets bestämda värden får inte förändras mer än vad som anges i
tabell 3.21a. Värdena för penetrationen efter påverkan tagna från Table 1 i
SS-EN 1822-1 2008, lokalt värde.
Tabell 3.21a Sammanställning av värden för skyddsfilter.
Provning Före Efter mekanisk påverkan
3.22, 3.23, 3.24, 3.62 samt 3.63
Genomströmningsmotstånd
enligt 3.5
Fabriksvärde
dock ej över 500 Pa
± 10 Pa av fabriksvärde dock
ej över 500 Pa
Täthet enligt 3.4 Fabriksvärde
dock ej över 1 dm ³/h
+ 1 dm ³/h av fabriksvärde
Avskiljningsgrad enligt 3.33
U15
Fabriksvärde > 99.9975 %
Avskiljningsgrad enligt 3.33
H14
Fabriksvärde > 99.975 %

-- 2 of 22 --

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 3 (22)
Kanal enligt 3.34 Får ej förekomma Får ej förekomma
3.22 Kapacitet mot fallprov
Skyddsfiltret ska i sin förpackning tåla att falla från 0,75 m höjd med
ogynnsammaste delen mot stumt underlag. Tillämplig kontrollmetod
redovisas i bilaga B.131.
3.23 Kapacitet mot impulsbelastning
Skyddsfiltret ska motstå en impulsbelastning av 200 Pas med en varaktighet
av 4 ms och ett topptryck av 0,2 MPa genom inloppsstosen. Tillämplig
kontrollmetod redovisas i bilaga B.105.
3.24 Kapacitet mot markchockverkan
Skyddsfiltret ska med bibehållen skydds- och funktionsförmåga tåla
följande chockbelastning i godtycklig riktning:
− Retardation: 3 g.
− Momentan hastighetsändring: 0,2 m/s.
Tillämplig kontrollmetod redovisas i bilaga B.133.
3.3 Kapacitet mot övrig påverkan
3.31 Förfilter
Förfiltret ska vara av filterklass G3 enligt SS-EN 779 och med en minsta
stofthållande förmåga av 25 g/m² vid ett sluttryckfall av 150 Pa.
Materialet i förfiltret ska vara flamsäkert och ej underhålla förbränning.
För uppfyllande av dessa krav accepteras att materialintyg och provnings-
protokoll på stofthållande förmåga och flamsäkerhet som intygar uppfyl-
lande uppvisas.
3.32 Aerosolfilter
Aerosolfilter ska ha en effektiv filterarea så att
genomströmningshastigheten, v ej överstiger det tillverkaren av
aerosolfiltermediet har angivit på certifikatet på plant materiel.
3.33 Avskiljningsgrad
Skyddsfilters avskiljningsgrad kan väljas. Om klass H14 väljs så innebär det
att kravet på kanalförekomst 3.34 ska utföras. Om U15 väljs så utgår kravet

-- 3 of 22 --

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 4 (22)
på att genomföra kanalförekomst på aerosolfiltret, då sannolikheten för
kanalförekomst är mycket låg om det högre kravet uppfylls.
Penetrationen för skyddsfilter ska vid filtrets nominella
genomflödeshastighet, och mätt enligt SS-EN 1822 inte överstiga värdet för
filterklass H14 alternativt U15, se tabell 3.33a.
Tabell 3.33a. Krav på filter enligt SS-EN 1822-1
Filterklass
Genomsnittsvärde, %
Effektivitet Penetration
H14 99,995 0,005
U15 99,9995 0,0005
3.34 Kanalbildning i aerosolfilter
Kanalbildning får ej förekomma. En repeterbar mätbar indikation på
mätinstrument innebär indikation på kanalförekomst. Tillämpliga
kontrollmetoder redovisas i bilaga B.171. Alternativ tillämplig
kontrollmetod redovisas i och mäts enligt SS-EN 1822-1 – 1822-5.
Om aerosolfilter med avskiljningsgrad U15 väljs så utgår kravet på
kanalförekomst. Kanalförekomst vid tex infästningar ska dock kontrolleras
oavsett filtreringsklass på aerosolfilter.
3.4 Täthet
Läckaget får vid tryckskillnaden 1000 Pa uppgå till högst 1 dm³/h.
Täthetsprovningen utförs alltid med minst ett av skyddslocken monterade.
Tillämplig kontrollmetod redovisas i bilaga B.115.
3.5 Genomströmningsmotstånd
Genomströmningsmotståndet för ett komplett skyddsfilter får vid luftflödet
150 m³/h uppgå till högst 500 Pa. Tillämplig kontrollmetod redovisas i
bilaga B.124.
3.6 Beständighet
3.61 Teknisk livslängd
Komplett skyddsfilter ska konstrueras så att det utan underhåll och även
under tidvis ogynnsamma omständigheter med bibehållen funktionssäkerhet
kan tåla förvaring under 25 år och att det i sitt ursprungsemballage kan
lagras i + 5oC - + 40°C och luftfuktighet 60 RF.
3.62 Värme

-- 4 of 22 --

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 5 (22)
Skyddsfiltret ska vid nominellt luftflöde fungera upp till +80°C under
24 timmar följt av en värmebelastning av +150°C under två minuter.
Filtermaterialet i skyddsfiltret ska vara flamsäkert och ej underhålla
förbränning. Tillämplig kontrollmetod redovisas i bilaga B.144.
3.63 Kyla
Skyddsfiltret ska fungera vid temperaturer ned till –25°C. Tillämplig
kontrollmetod redovisas i bilaga B.154.
3.64 Korrosionsbeständighet
Filtret ska vara effektivt rostskyddsbehandlat. Filterbehållarens insida ska
vara beständig mot fuktigt, impregnerat aktivt kol. Om inte korrosions-
beständigt material används ska rostskydd utföras enligt SR.
Rostskyddsgraden på ytbehandlade ståldetaljer får inte vara högre än Ri 1
enligt SS-EN ISO 4628-3. Tillämplig kontrollmetod redovisas i bilaga
B.166.
3.65 Mögelbeständighet
Ingående material och ytbehandlingar ska ha god beständighet mot mögel,
dvs. de får inte skadas eller brytas ned om de utsätts för mögelpåväxt.
3.66 Miljötålighet
Filtermaterialets skyddsegenskaper får inte försämras av oljedimmor, och
kemiska stridsmedel.
3.67 Hydrofobitet
Filtermaterialet i aerosolfiltret ska vara vattenavvisande. Droppar av en
vattenlösning innehållande 7,5 viktsprocent etanol får ej genomfukta filter-
materialet inom en minut.
Förfiltret ska vara vattenavvisande. Tillämplig kontrollmetod redovisas i
bilaga B.173.
3.68 Aktivt kol
Det aktiva kolet ska vara impregnerat och uppfylla kraven i S13-204.
Fukthalt
Kolets fukthalt i ett nytt skyddsfilter ska vid produktion ej avvika från de
värden som tillverkaren av det aktiva kolet har angivit.

-- 5 of 22 --

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 6 (22)
Vibrering
Kolet ska packas optimalt genom vibrering innan skiktet fixeras.
Kolvolym och kolskiktshöjd
Varje kolparti ska vara godkänt av FOI CBRN skydd och säkerhet , SRG
26. Varje kolparti ska uppfylla kravspecifikationen för aktivt kol enligt S13-
204. I dokument från SRG 26 anges den kolskiktshöjd som filtret ska
tillverkas med för att uppfylla gällande kravspecifikation. Till SRG 26 ska
inför provning av aktivt kol, sammanställningsritning inkomma för filter där
yttermått anges samt kolbäddens diameter alternativt längd och bredd anges.
3.7 Märkning på filter
Märkning utförs enligt SR.
Filtret ska märkas med:
− Nominellt luftflöde 150 m³/h
− Genomströmningsmotstånd ±10Pa
− Vikten på skyddsfiltret i kg med ±0,1 kg noggrannhet
− Luftriktning med pil
− Tillverkningsår
− Tillverkningsnummer, vilket ska vara ett för den enskilda komponenten
unikt nummer. Kassationer ska ingå i nummerserien.
Märkning med anvisning om hantering etc. ska anbringas på skyddsfiltrets
ovansida med texten:
− ”Skyddsfiltret får ej utsättas för slag och stötar”
− ”Denna sida upp”
− ”Förvaras med monterade lock och skyddat mot fukt”
− ”Miljömärkning”: Består av etikett överkorsad soptunna med ett svart
fält under bild kompletterat med text, Farliga tungmetaller, samt med
information så att det går att identifiera producenten/tillverkaren
− ”Vid destruktion återsänds till tillverkare”
3.8 Färdig produkt
I leverans av skyddsfiltret ska samtliga detaljer ingå (skyddslock, emballage
m.m.) som erfordras vid användandet och för att uppnå filtrets funktion.
Montering ska kunna göras utan särskilda förkunskaper och med verktyg
som tillhör filtret eller ingår i skyddsrummets grundutrustning.
Slangklämmor till gummihättor (skyddslock) ska vid leverans vara
monterade och plomberade

-- 6 of 22 --

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 7 (22)
3.9 Förpackning
Förpackning ska skydda filtret mot fukt och skador vid transport och lag-
ring.
Förpackningen ska vara märkt med:
− Innehåll
− Tillverkare
− Certifieringsnummer
− Tillverkningsnummer
− Tillverkningsår
− "Förvaras med denna sida upp"
− "Skyddas mot fukt".
− ”Miljömärkning” se 3.7
4. Kvalitetssäkring
Kvalitetssäkring ska utföras enligt SR. Checklista för tillverkningskontroll
redovisas i bilaga A.

-- 7 of 22 --

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 8 (22)
Bilaga A.
Checklista Skyddsfilter 150 m3/h Poäng
Dokumentation
 certifikat SRG saknas X
 ritning fel eller saknas X
 produktionsprotokoll saknas X
 egenkontrollprotokoll saknas X
 slutkontrollprotokoll saknas X
 kolattest/provningsprotokoll saknas X
 mått ritning, ej monteringsbart X
 mått ritning, utanför tolerans men monterbart 0,25
 monteringsanvisning fel 0,25
 mått ritning, funktionsstörande 0,75
 fel material enligt attest 1
 monteringsanvisning saknas 1
 materialcertifikat saknas 1
Märkning
 märkning, fel 0,25
 märkning emballage fel 0,25
 märkning tillbehörsetikett fel 0,25
 motstånd angivet > ± 10 Pa 0,25
 motstånd angivet > ± 20 Pa 1
 märkning, saknas 0,5
 märkning emballage saknas 0,5
 märkning tillbehörsetikett saknas 0,5
 angiven vikt > ± 0,1kg 0,25
 angiven vikt > ± 0,2kg 1
Adapter stativ
 adapter för stativ passande skyddsfilter saknas X
Emballage
 emballage funktionsstörande 0,25
 emballage fel/trasigt 1
 emballage stötupptagande skydd fel 0,75
 emballage stötupptagande skydd saknas X
Tillbehör/Monteringssats
 slangklammer saknas/ej monterbart X
 packning saknas/ej monterbart X
 gummibälg/slang saknas/ej monterbart X

-- 8 of 22 --

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 9 (22)
 skruvlock saknas/ej monterbart X
Förfilter
 förfilter felaktigt 0,25
 fästanordning till förfilter fel 0,25
 förfilter saknas 1
Aerosolfilter
 kanalbildning X
 Avskiljningsgrad H14 < 99,995 % X
 Avskiljningsgrad U15 < 99,9995 % X
 stötvågsskydd/petskydd saknas X
Aktivt kol
 kolbädd < provningscertifikat X
 kolbädd ej fixerad X
 skydd saknas mot genomträngande koldamm 0,5
Filterbehållare
 stos fel ej monteringsbart X
 stos fel, ej monteringsbart X
 anordning mot randläckage saknas X
 motstånd angivet > 500 Pa X
 täthet > 2 dm3/h X
 täthet > 1 dm3/h 0,75
 stos fel ej funktionsstörande 0,25
 stos fel, ej funktionsstörande 0,25
 stos fel funktionsstörande 0,5
 stos fel, funktionsstörande mått L30 0,5
 ytbehandling fel 0,75
 gummihättor, slangklämmor fel 2

-- 9 of 22 --

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 10 (22)
B.105 Kontroll stötvåg – Skyddsfilter 75 och
150
Syfte
Att prova hållfasthet hos filter 75 m3/h och 150 m3/h vid belastning med
luftstötvåg.
Utrustning
− Utrustning för registrering av tryck.
− Tryckgivare.
− Provuppställning
− Membran Polyesterfilm
− Blindfläns
 101 mm
− Tryckluft
Metodbeskrivning
1. Före prov okulärbesiktigas filtret och tryckfall, täthet, penetration och
kanal provas.
2. Montera filtret (D) på expansionsröret (F). Monteras enligt anvisning på
filtret, inklusive slang.
3. Lossa laddkammaren (A) från expansionskammaren (B).
4. Montera membran för prov av filter.
5. Montera laddkammaren. Drag åt bultarna.
6. Fyll laddkammaren med inkalibrerat tryck. Punktera membranen när
inkalibrerat tryck uppnåtts. Membranen kan även brista av sig själva.
7. Registrera luftstötvågens förlopp i P1.
8. Lossa filtret.
9. Kontrollera, täthet, motstånd, kanal, och penetration.
10. Notera laddtryck, antal membran, datum, provnummer, topptryck, och
belastande puls.
[A] Laddkammare Area : 4,8 dm2
Volym: 13 dm3
[D] Provobjekt
[B] Expansionskammare [E] Konförstärkare L = 0.31m
[C] Expansionskammare [F] Expansionskammare L= 2,09 m
P1 Tryckgivare

-- 10 of 22 --

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 11 (22)
Beräkning
Vid areaförändringar i rören gäller, från 247 mm till 101mm:
(Y1/Y2) = (A2/A1) -0,395
Y2 = Chockstyrka
Y1 = Chockstyrka
A1 = 4,78 dm2
A2 = 0,80 dm2
-0,395 = konstant för luft
Konförstärkningsfaktor: 2,02
Litteratur
Shocktubes J. K. Wright 1961.
Kalibrering
Följande utrustning kalibreras spårbart:
Tryckgivarna, vartannat år.
Manometer, vartannat år.
Kalibrering mot blindfläns 101 mm totalreflektion
Blindfläns med tryckgivare monteras på motsvarande plats som
provobjektet. Kalibreringsskott registreras med givaren på blindflänsen samt
med side-on givaren. Då rätt puls har uppmätts med blindflänsens givare
(t.ex. 200 Pas, 0,2 MPa, t = 4 ms) noteras laddtryck och antal membran samt
membranens tjocklek.

-- 11 of 22 --

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 12 (22)
B.115 Kontroll täthet - Skyddsfilter 75 och 150
Syfte
Att kontrollera täthet i kollektiva filter.
Utrustning
− Ordinarie tätlock och slangklämma
− Flödesmätare
− Manometer
− Tryckluft
− Ev. provrör med vatten och rör
Metodbeskrivning
1. Montera filter [2] med tätning [1] enligt schema.
2. Öppna tryckluftsventil [8] och avstängningsventil [7], samt fyll filtret
[2] med luft så att manometer [3] visar > 1000 Pa.
3. Stäng avstängningsventil [7] och reglera med strypning [6] så att
manometer [3] visar stabilt 1000 Pa, läs av flödesmätare [5].
4. Ett hjälpmedel då man ej vill veta exakt värde på läckaget är ett provrör
med vatten [4] och glasrör. Flödesmätare [4] ställs då in på tillåtet
läckage varefter moment 1-3 utföres. Om luften inte stiger i glasröret,
eller om det bubblar har filtret ett läckage understigande inställt värde.
[1] Tätning [5] Flödesmätare
[2] Provobjekt [6] Strypventil
[3] Manometer [7] Ventil
[4] Provrör med vatten och rör [8] Ventil

-- 12 of 22 --

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 13 (22)
Kalibrering
Följande utrustning kalibreras spårbart:
Flödesmätare, vartannat år
Manometer, vartannat år

-- 13 of 22 --

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 14 (22)
B.124 Kontroll tryckfall - Skyddsfilter 75 och
150
Syfte
Att kontrollera tryckfall hos kollektiva filter.
Utrustning
− Provrigg
− Flödesregulator
− Fläkt
− Strypfläns
− Manometer för tryckbestämning
− Manometer för flödesbestämning
− Kalibreringskurva till strypfläns
− Kalibreringskurvor till manometrar
Metodbeskrivning
1. Montera filtret [3] i provriggen.
2. Kontrollera att manometrarna är nollställda.
3. Anslut en manometer till mätrör [2] (+) före filtret [3] och mätrör [2] (-)
efter filtret.
4. Anslut en manometer till strypfläns [1] (kontrollera att rätt strypfläns är
monterad).
5. Starta fläkten [4].
6. Justera in flödet från fläkten [4] med luftflödesregulatorn [5] till angivet
värde enligt kalibreringskurvan till manometer och strypfläns [1].
7. Läs av tryckmanometern och anteckna tryckfallet över filtret.
[1] Strypfläns [4] Fläkt
[2] Mätrör [5] Flödesregulator
[3] Filter (provobjekt)
Kalibrering
Följande utrustning kalibreras spårbart av ackrediterat laboratorium:
Manometrar, vartannat år

-- 14 of 22 --

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 15 (22)
B.131 Fallprov - Skyddsfilter 75 och 150
Syfte
Att kontrollera filtrets hållfasthet.
Utrustning
Att kontrollera filtrets hållfasthet.
Utrustning
− Måttband
− Spegel
− Ficklampa
Metodbeskrivning
1. Före prov okulärbesiktigas filtret och tryckfall, täthet, penetration och
kanal provas.
2. Låt filtret falla mot stumt underlag (betonggolv) från en höjd av 0,75 m
med ogynnsammaste delen mot underlaget. Filtret ska ligga i sin
originalförpackning.
3. Rulla och skaka filtret och lyssna om kolbädden rasslar och kontrollera
ev kanalbilding i kolbädden.
4. Efter prov okulärbesiktigas filtret och tryckfall, täthet, penetration och
kanal provas.

-- 15 of 22 --

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 16 (22)
B.133 Kontroll chockbelastning (markstötvåg)
- Skyddsfilter 75 och 150
Syfte
Att kontrollera skyddsfiltrets hållfasthet.
Utrustning
−
Inaktuell

-- 16 of 22 --

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 17 (22)
B.144 Kontroll värmemotstånd - Skyddsfilter
75 och 150
Syfte
Att kontrollera filtrets motstånd mot värme.
Utrustning
− Provrigg
− Fläkt
− Strypfläns
− Värmebatteri
− Omkopplingsventil
− Förbiledning
− Provobjekt
− Temperaturgivare
− Kalibreringskurva till strypfläns
Metodbeskrivning
1. Före prov okulärbesiktigas filtret. Därefter provas tryckfall, täthet,
penetration och kanalbildning.
2. Montera filtret i provriggen och låt nominell luftmängd med en
temperatur på +80°C passera genom filtret under 1 dygn.
3. Ställ ventil [4] till förbiledningen och höj temperaturen till +150°C.
4. Ställ tillbaka ventil [4] till utgångsläget i 2 min.
5. Ställ ventil [4] till förbiledningen och låt filtret svalna i riggen.
6. Efter temperaturutjämning okulärbesiktigas filtret och tryckfall, täthet,
penetration och kanalbildning provas.
[1] Ventilationsaggregat [4] Omkopplingsventil
[2] Strypfläns [5] Förbiledning
[3] Värmebatteri [6] Filter (provobjekt)

-- 17 of 22 --

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 18 (22)
Kalibrering
Följande utrustning kalibreras spårbart:
Termometer, vartannat år

-- 18 of 22 --

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 19 (22)
B.154 Kontroll motstånd mot kyla –
Skyddsfilter 75 och 150
Syfte
Att kontrollera kollektiva filters motstånd mot kyla.
Utrustning
− Frysskåp, -25°C
− Termometer
Metodbeskrivning
1. Före prov okulärbesiktigas filtret och tryckfall, täthet, penetration och
kanalbildning provas.
2. Skyddsfiltret med detaljer förvaras under 1 dygn i frysskåp vid en
temperatur av -25°C.
3. Efter temperaturutjämning till rumstemperatur okulärbesiktigas filtret
och tryckfall, täthet, penetration och kanalbildning i aerosolfilter
provas.
Kalibrering
Följande utrustning kalibreras spårbart:
Termometer, vartannat år

-- 19 of 22 --

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 20 (22)
B.166 Kontroll motstånd mot korrosion –
Skyddsfilter 75 och 150
Syfte
Att kontrollera filterkomponenters motstånd mot korrosion.
Utrustning
− Klimatskåp
Metodbeskrivning
1. Före prov okulärbesiktigas komponenten.
2. Placera provobjektet i klimatskåpet. Under 7 dygn utsätts det för
temperaturväxlingar mellan +20°C och +40°C vid 95% RF i två
timmars intervaller.
3. Provobjektet får sedan torka 2 dygn i rumstemperatur.
4. Efter torkning okulärbesiktigas komponenten.
5. Vid korrosion provas komponenten enligt SS-EN ISO 4628-3.
Kalibrering
Följande utrustning kalibreras spårbart:
Termometer, vartannat år

-- 20 of 22 --

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 21 (22)
B.171 Kontroll kanalbildning aerosolfilter –
Skyddsfilter 75 och 150
Syfte
Att kontrollera om det finns kanaler i aerosolfiltret.
Utrustning
− Provrigg
− Aerosolfotometer
− Aerosolgenerator
− Aerosol för penetrationstest enligt EN 143: sept. 1990
Kemikalier
Paraffinolja: se norm EN 143: Particle filters
Metodbeskrivning
1. Led in aerosol från aerosolgeneratorn [1] i filtret [2]. Ingen extra
lufttillförsel behövs. Använd enbart aerosolgeneratorns luftflöde
(koncentration ca: 1800 mg/m3).
2. Med ett sugmunstycke kopplat till fotometern [3] söks hela aerosol-
filtrets yta [2], samt dess infästning av för att detektera kanaler.
[1] Aerosolgenerator [3] Aerosolfotometer
[2] Filter/Provobjekt
Kalibrering
Följande utrustning kalibreras spårbart:
Aerosolfotometer, vartannat år
Aerosolgenerator, servas vartannat år

-- 21 of 22 --

Specifikation för komponent till skyddsrum
S13-202
2024-01-25 22 (22)
B.173 Kontroll hydrofobitet – Skyddsfilter 75
och 150
Syfte
Att kontrollera aerosolfilters vattenavvisande förmåga.
Kemikalier
Etanol och vattenlösningar:
2,6 viktprocent etanol
4,5 viktprocent etanol
7,5 viktprocent etanol
13 viktprocent etanol
22 viktprocent etanol
Metodbeskrivning
1. 2 provbitar av aerosolfilterpapper placeras på väl upplyst plats. Ett
papper med ena sidan upp och det andra med motsatta sidan upp.
2. 4 separata droppar av varje lösning placeras på filterpapperen och får
verka under 60 sekunder.
3. Lösningen med högst etanolhalt, som inte ger genomfuktning anger
hydrofobiteten.

-- 22 of 22 --