---
title: "T13 105 Skarvning Av Slang Till Ventilationsaggregat 161101"
category: "t13.-ventilationsaggregat"
originalFile: "contentassets/481df030d499455d804a22289bb683d0/t13.-ventilationsaggregat/t13-105_skarvning-av-slang-till-ventilationsaggregat_161101.pdf"
fileType: "PDF"
keywords: ["skyddsrum","ventil","skyddsrumssakkunnig","kontroll","typlösning","skall","slang","t13-105"]
summary: "Typlösning för åtgärd i skyddsrum T13-105 2016-11-01 1 (3) T13-105 Skarvning av slang till ventilationsaggregat E Författare: Lars-Erik Holmberg och Björn Ekengren. 1. Förutsättningar 1.1 Tillämplighet: Denna handling beskriver hur skarvning av sl..."
---

Typlösning för åtgärd i skyddsrum
T13-105
2016-11-01 	1 (3)
T13-105 	Skarvning av slang till ventilationsaggregat 	E
Författare: Lars-Erik Holmberg och Björn Ekengren.
1. 	Förutsättningar
1.1 	Tillämplighet:
Denna handling beskriver hur skarvning av slang till ventilationsaggregat
skall utföras.
1.2 	Åtgärd:
Skarvning av slang till ventilationsaggregat skall utföras enligt nedan.
Följande alternativ finns:
Benämning 	Avsnitt 	Behörighet 	Projekterings-
handlingar
Utförande-
kontroll
T13-105:1 	3.1 	E 	- 	E
1.3 	Granskning:
Ett K i rubrikens högra ruta respektive under punkt 1.2 innebär att en
skyddsrumssakkunnig som har kvalificerad behörighet måste anlitas vid
tillämpning av denna typlösning. Om ett E är markerat krävs ej kvalificerad
skyddsrumssakkunnig. I de fall både K och E förekommer i typlösningen
markeras rutan med K/E.
1.4 	Tillverkning:
Vid behov av skyddsrumsspecifika komponenter som anges i typlösningen
får tillverkning av dessa ske av den som uppfyller kraven enligt kompo-
nentlösning K00-101. Komponent utan anvisad komponentlösning får till-
verkas utan tillämpning av komponentlösning K00-101.
1.5 	Handlingar:
Följande handlingar hänvisas till i denna typlösning. Samtliga handlingar
finns tillgängliga på www.msb.se/skyddsrum.
• 	Typlösning T00-101
• 	Typlösning T12-105
• 	Komponentlösning K00-101
1.6 	Normalkostnad:
Bedömd normalkostnad för utförande av nedan visade typlösning framgår
av typlösning T00-101.

-- 1 of 3 --

Typlösning för åtgärd i skyddsrum
T13-105
2016-11-01 	2 (3)
2. 	Kvalitetssäkring
2.1 	Projekteringskontroll:
Vid 	markering med 	P 	i 	tabell 	under 	punkt 	1.2 	skall 	kompletterande
projekteringshandlingar anpassade till det aktuella objektet upprättas och
redovisas i enlighet med SR. Oberoende granskning och kontroll skall
utföras 	av 	en 	skyddsrumssakkunnig 	som 	har 	kvalificerad 	behörighet.
Skyddsrumsintyg skall utfärdas till den byggande innan arbetet får utföras. I
övriga fall krävs inga projekteringshandlingar.
2.2 	Utförandekontroll:
Vid markering med K i tabell under punkt 1.2 skall färdigt utförande
granskas och godkännas av skyddsrumssakkunnig som har kvalificerad
behörighet. Den sakkunnige skall utfärda ett skyddsrumsintyg med innehåll
enligt följande:
-
I övriga fall krävs ingen utförandekontroll och skyddsrumsintyg behöver ej
utfärdas.
3. 	Genomförande
3.1 	Illustrationer:
Figur T13-105a. 	Vy av skarv på slang.
3.2 	Material:
Detalj 	Antal 	Benämning 	Material,
dimension
Anmärk-
ning
1 	2 	Slang 	- 	-
2 	1 	Skarvrör ф101,6x3,6 	S355
fzv
Längd=100
mm
-
3 	2 	Slangklämma 	- 	-

-- 2 of 3 --

Typlösning för åtgärd i skyddsrum
T13-105
2016-11-01 	3 (3)
3.3 	Arbetsutförande:
1. 	Skarvrör (detalj 2) tillverkas.
2. 	Slang (detalj 1) 	skarvas 	med 	hjälp 	av skarvrör 	(detalj 	2) 	och
slangklämma (detalj 3).
3. 	Efter provmontage demonteras slangklämma, fläktslang och skarvrör
och förvaras i gemensam förpackning märkt med innehåll (antal och
typ) och placeras i skyddsrumsförrådet.

-- 3 of 3 --